CableID,Device,Area,Service,Connection,CableOrCores,PanelOrMaster,Status
C-001,E100,Main drive,IFM RO3101 incremental encoder,Siemens TM Count 2x24V,A/B/Z + 0V/+24V per manufacturer,6ES7550-1AA01-0AB0 technology module,Confirmed hardware and architecture
C-002,ZS100,Filler,Machine zero / valve 1 home,Direct PLC DI,3C x 0.34-0.5 mm2,PLC DI terminal,Confirmed basis
C-003,SPB100,Infeed,Bottle presence / tracking,Direct PLC DI,3C/4C x 0.34-0.5 mm2,PLC DI terminal,Confirmed basis
C-004,SPB101,Capper transfer,Bottle / cap trigger,Direct PLC DI,3C/4C x 0.34-0.5 mm2,PLC DI terminal,Confirmed basis
C-005,SPB102,Capper outfeed,Bottle presence / crash check,Direct PLC DI,3C/4C x 0.34-0.5 mm2,PLC DI terminal,Confirmed basis
C-006,TLS100,Filler tank,Tank level sensor,IO-Link or analog AI,IO-Link 3/4 wire OR 2C shielded 4-20mA,AL1403 or PLC AI,To finalise
C-007,LSL100,Filler tank,Minimum level backup,IO-Link / SIO,3C/4C x 0.34-0.5 mm2,AL1403 port,Planned
C-008,LSH100,Filler tank,Maximum level backup,IO-Link / SIO,3C/4C x 0.34-0.5 mm2,AL1403 port,Planned
C-009,SPL100,Product line,Product/water presence before pump,IO-Link,3/4 wire x 0.34-0.5 mm2,AL103/P1,Connected - IFM LMT100 detected; PLC download and polarity test pending
C-010,VS100,Vacuum line,Vacuum sensor,IO-Link or 4-20mA,3/4 wire or 2C shielded,AL1403 or PLC AI,Planned
C-011,PS100,Pneumatic main,General air pressure switch,IO-Link,3/4 wire x 0.34-0.5 mm2,AL1403 port,Planned
C-012,PSH100,Ventilation hood,Hood/filter pressure sensor,IO-Link / SIO,3/4 wire x 0.34-0.5 mm2,AL1403 port,Planned
C-013,PEI100,Infeed,Infeed slowdown photoelectric - IFM O6P301,SIO digital input PNP,3C/4C x 0.34-0.5 mm2,AL100/P1,Model and port confirmed
C-014,PEI101,Infeed,Infeed stop photoelectric - IFM O6P301,SIO digital input PNP,3C/4C x 0.34-0.5 mm2,AL100/P2,Model and port confirmed
C-015,PEO100,Outfeed,Outfeed slowdown photoelectric - IFM O6P301,SIO digital input PNP,3C/4C x 0.34-0.5 mm2,AL100/P3,Model and port confirmed
C-016,PEO101,Outfeed,Outfeed stop photoelectric - IFM O6P301,SIO digital input PNP,3C/4C x 0.34-0.5 mm2,AL100/P4,Model and port confirmed
C-017,CS100,Cap hopper,Low cap level photoelectric - IFM O6P301,SIO digital input PNP,3C/4C x 0.34-0.5 mm2,AL101/P2,Model and port confirmed
C-018,CS101,Cap chute,Orienter demand photoelectric - IFM O6P301,SIO digital input PNP,3C/4C x 0.34-0.5 mm2,AL101/P3,Model and port confirmed
C-019,CS102,Cap chute,Cap chute empty photoelectric - IFM O6P301,SIO digital input PNP,3C/4C x 0.34-0.5 mm2,AL101/P4,Model and port confirmed
C-020,CS103,Pick and place,Cap present photoelectric - IFM O6P301,SIO digital input PNP,3C/4C x 0.34-0.5 mm2,AL101/P1,Model and port confirmed
C-021,LSF100,Filler lift,Filler upper limit,Field DI,3C/4C x 0.34-0.5 mm2,AL1403/terminal,Confirmed basis
C-022,LSF101,Filler lift,Filler lower limit,Field DI,3C/4C x 0.34-0.5 mm2,AL1403/terminal,Confirmed basis
C-023,LSC100,Capper lift,Capper upper limit,Field DI,3C/4C x 0.34-0.5 mm2,AL1403/terminal,Confirmed basis
C-024,LSC101,Capper lift,Capper lower limit,Field DI,3C/4C x 0.34-0.5 mm2,AL1403/terminal,Confirmed basis
C-025,EV200,Infeed gate,Bottle gate solenoid,SMC manifold,Network-based,SMC fieldbus node,Confirmed basis
C-026,EV210,Product circuit,Valve 210,SMC manifold,Network-based,SMC node,Updated design
C-027,EV217,Product circuit,Valve 217,SMC manifold,Network-based,SMC node,Updated design
C-028,EV213,Product circuit,Valve 213,SMC manifold,Network-based,SMC node,Updated design
C-029,EV212,Vacuum circuit,Vacuum valve 212,SMC manifold,Network-based,SMC node,Updated design
C-030,EV247,Discharge,Discharge valve 247,SMC manifold,Network-based,SMC node,Updated design
C-031,EV230,Cap release,Fast cap release solenoid,Direct PLC fast DO,2C x 0.75 mm2 minimum,PLC DQ/terminal,Confirmed basis
C-032,M100,Main machine,Main motor / G120C,VFD motor,3P + PE,G120C output,Motor data known
C-033,M101,Bottle conveyor,Conveyor motor / VFD,VFD motor,3P + PE,VFD output,Awaiting motor data
C-034,M102,Product pump,Product pump / VFD,VFD motor,3P + PE,VFD output,Awaiting motor data
C-035,M103,Vacuum pump,Vacuum pump,Contactor + motor overload,3P + PE,PLC %Q4.0 via motor starter / contactor,Motor data and command DQ confirmed; overload feedback TBC
C-036A,M104A,Ventilation,Hood 1 complete assembly,230 VAC single-phase,3C L + N + PE; conductor size and protection TBC,230 VAC distribution / local hood electronics,"Motor plate Nidec SIC-67FV-F15B-1: brushless DC 310 V 58 W 8-pole 1350 rpm; do not connect motor leads directly to mains or PLC"
C-036B,M104B,Ventilation,Hood 2 complete assembly,230 VAC single-phase,3C L + N + PE; conductor size and protection TBC,230 VAC distribution / local hood electronics,"Assumed same architecture as Hood 1 from operator statement; verify second motor plate before construction; do not connect motor leads directly to mains or PLC"
C-037,HMI1,Operator station,MTP1500 Unified Comfort,PROFINET + 24VDC,Ethernet + 2C power,SCALANCE + PSU,Selected
C-038,PLC1,Control cabinet,S7-1512C-1 PN,PROFINET + 24VDC,Ethernet + 2C power,SCALANCE / PSU,Selected
C-039,IOL1-4,Machine zones,IFM AL1403 masters,PROFINET + 24VDC field power,Ethernet + field power,SCALANCE + 24V PSU,Selected
C-040,SMC1,Pneumatic island,SMC fieldbus node,PROFINET + 24VDC,Ethernet + node power,SCALANCE + PSU,Existing/selected
C-041,SAFE1,Safety panel,Pilz PNOZmulti base + modules,24VDC + PROFINET,2C power + Ethernet,Safety PSU / SCALANCE,Selected
C-042,DS100-110,Guarding,11 safety door sensors / locks,Safety field wiring,4-8 cores TBC,Pilz safety terminals,Confirmed by operator: 11 doors; supersedes previous DS100-111 / 12-device wording
C-043,EST100-103,Machine perimeter,Emergency-stop pushbuttons,Safety DI,4C x 0.75 mm2 typical; final by design,Pilz safety terminals,Selected
C-044,PB100,Operator panel,Start / Stop / Reset pushbuttons,PLC DI/DQ,Multicore 0.75 mm2; count TBC,PLC DI/DQ,Selected
C-045,SEL100,Operator panel,Manual / Auto selector,Direct PLC DI,3C/4C x 0.75 mm2,PLC DI,Selected
C-046,TL100,External structure,Leuze A7-V1-MP1-BZ2-S-DS-ROG-T-100 tower light + buzzer,IFM AL2330 PNP outputs via IO-Link,6C x 0.75 mm2,AL102 X8 -> AL2330 X1: pins 1-1 +24V US / 3-3 GND US / 4-4 C-Q IO-Link; AL2330 X31 separate UA supply; outputs X1.0 pin4 Green X1.0 pin2 Orange X1.1 pin4 Red X1.1 pin2 Buzzer; each output socket pin3 GND UA,Leuze 50138251 confirmed; physical port and pin-level architecture approved
C-047,LGT100-103,External structure,4 x SHILEIYUN machine LED work lights 24VDC 40W each,"PLC %Q4.1 DB_Global.Out.MachineLightsRelayCmd drives Siemens SIRIUS 3RT2016-1KB41 24VDC PLC coil with integrated suppressor diode; one common NO power contact switches four individually protected lamp branches from a dedicated 24VDC load supply",2C load cable per lamp sized by released electrical design,"PLC %Q4.1 -> K-LGT100 3RT2016-1KB41 coil A1; A2 -> 0VDC; 1L1/2T1 common switched positive -> F-LGT100/F-LGT101/F-LGT102/F-LGT103 -> LGT100/LGT101/LGT102/LGT103; AL2330 not used for machine lights",Architecture and contactor selection approved; DC-1 rating 20A at 24VDC. LED inrush fuse size PSU conductor sizes and final terminal numbers require electrical design release
C-048,PEND100,Pendant,Portable JOG pendant / joystick,PLC DI + safety TBC,Core count TBC,Marshalling terminals,To define
C-049,NET-01,Cabinet/network,SCALANCE network links,PROFINET,2 twisted pairs,SCALANCE ports,Selected
C-050,PE-BOND,Entire machine,Protective bonding,Protective earth / equipotential,1C size by electrical design,Main PE bar,Required
