TYPE "UDT_IOLinkPortMapping" :
STRUCT
    Configured          : Bool;       // TRUE only after TIA hardware/port commissioning
    QualityOK           : Bool;       // Verified port/device quality
    DeviceFault         : Bool;       // Verified device/port diagnostic fault
    LiveBool            : Bool;       // Logical digital state where applicable
    LiveReal            : Real;       // Logical process value where applicable
END_STRUCT;
END_TYPE

TYPE "UDT_IOLinkMasterMapping" :
STRUCT
    CommunicationOK     : Bool;       // Verified AL1403 PROFINET communication
    HardwareConfigured  : Bool;       // TRUE only after the process image and port parameters are verified
    Port                : Array[1..8] of "UDT_IOLinkPortMapping";
END_STRUCT;
END_TYPE

TYPE "UDT_AL102Process" :
STRUCT
    // Functional allocation confirmed 2026-11-10. LiveBool/LiveReal values
    // must already be normalised by the commissioned hardware mapping; this
    // structure deliberately contains no address, polarity, scale or timing.
    FunctionalMapConfirmed       : Bool;
    SafetyInterlockValidated     : Bool; // X7 independent safety validation hold point
    X1ProductPresenceValid       : Bool;
    X1ProductPresence            : Bool;
    X2ProductTemperatureValid    : Bool;
    X2ProductTemperature         : Real;
    X3VacuumValid                : Bool;
    X3Vacuum                     : Real;
    X4AntiRotationValid          : Bool;
    X4AntiRotationHealthy        : Bool;
    X5TankLevelValid             : Bool;
    X5TankLevel                  : Real;
    X6Valve1ReferenceValid       : Bool;
    X6Valve1Reference            : Bool;
    X7CIPPresenceValid           : Bool;
    X7CIPPresenceEngaged         : Bool;
    X8SpareValid                 : Bool;
    AntiRotationFaultLatched     : Bool;
    CIPConnectedBeforePosition   : Bool;
    CIPPresenceLostLatched       : Bool;
    CIPReferenceReachedLatched   : Bool;
    ImmediateStopRequest         : Bool;
    RotationInhibited            : Bool;
    CIPStartPermitted            : Bool;
    CIPReady                     : Bool;
END_STRUCT;
END_TYPE

TYPE "UDT_SMC125ValveState" :
STRUCT
    // Owner-confirmed station legend, separate from legacy EV command names:
    // 125Y1 Infeed Vacuum; 125Y2 Vacuum; 125Y3 Drainage;
    // 125Y4 Return Dummy Bottle CIP; 125Y5 Bypass; 125Y6 Infeed Product;
    // 125Y7 Spray CIP; 125Y8 Cap Distributor Air; 125Y9 Infeed Gate Open;
    // 125Y10 Cap Opening; 125Y11 External Washing. There is no 125Y12.
    // Function identity does not verify EV association, coil/channel or address.
    // Existing members and production targets are preserved pending that audit.
    // Pneumatic target positions only. Physical Anybus bits and coil
    // energisation polarity remain outside this structure until verified.
    Y1OpenRequest       : Bool;
    Y2OpenRequest       : Bool;
    Y3OpenRequest       : Bool;
    Y4OpenRequest       : Bool;
    Y5OpenRequest       : Bool;
    Y6OpenRequest       : Bool;
    Y7OpenRequest       : Bool;
    Y6HeldForPumpStop   : Bool;
    PhysicalMapValidated: Bool;
    // Operator-confirmed functions, 2026-11-10. Requests only, not coil outputs.
    Y8AirRequest        : Bool; // Cap Distributor Air
    Y9OpenRequest       : Bool; // Infeed Gate: single opening coil, spring return
    Y10OpenRequest      : Bool; // Cap Opening: held FALSE pending command/channel verification
    Y11WashRequest      : Bool; // External Washing
END_STRUCT;
END_TYPE

TYPE "UDT_AL103SensorDefinition" :
STRUCT
    DeviceModel         : String[16]; // O5D100 or IFS240 from the 2026-09-23 baseline
    FunctionalDuty      : String[64]; // Logical duty only; not a physical port assignment
    PhysicalPort        : USInt;      // 0 = TBC; ports P1..P8 are intentionally unreleased
    MappingConfigured   : Bool;       // Must remain FALSE until the physical port is approved
    QualityOK           : Bool;       // Runtime quality, invalid while MappingConfigured = FALSE
    Signal              : Bool;       // Symbolic process state; no process-image binding yet
END_STRUCT;
END_TYPE

TYPE "UDT_AL103BottleHandling" :
STRUCT
    BaselineRevision              : String[10];
    SoftwareStructureConfigured   : Bool;
    PhysicalPortMappingReleased   : Bool;
    BottleInfeedTracking          : "UDT_AL103SensorDefinition";
    InfeedShortageStop            : "UDT_AL103SensorDefinition";
    InfeedShortageSlowdown        : "UDT_AL103SensorDefinition";
    OutfeedAccumulationSlowdown   : "UDT_AL103SensorDefinition";
    OutfeedAccumulationStop       : "UDT_AL103SensorDefinition";
    BottleOutfeedCountStuck       : "UDT_AL103SensorDefinition";
    FalseBottleWashPresence       : "UDT_AL103SensorDefinition";
    WashValveConfigured           : Bool; // Explicit hold: valve output is outside this release
END_STRUCT;
END_TYPE

TYPE "UDT_G120CDriveDefinition" :
STRUCT
    DriveModel                   : String[24];
    EquipmentCode               : String[8];
    FunctionalDuty              : String[48];
    DirectScalanceConnection    : Bool;       // One independent SCALANCE link per REV02
    ScalancePhysicalPort        : USInt;      // 0 = TBC; final XB116 port schedule not released
    ProfinetDeviceName          : String[32]; // TBC until formally approved
    IpAddress                   : String[15]; // TBC until formally approved
    SubnetMask                  : String[15]; // TBC until formally approved
    OrderNumber                 : String[32]; // TBC until verified from the installed drive
    FirmwareVersion             : String[16]; // TBC until verified from the installed drive
    Telegram                    : String[16]; // TBC; no telegram or process image is assumed
    LogicalInterfacePresent     : Bool;
    NetworkParametersApproved   : Bool;
    TelegramApproved            : Bool;
    ProcessImageMappingApproved : Bool;
    SpeedScalingApproved        : Bool;
    MotorDataApproved           : Bool;
    HardwareConfigured          : Bool;
    Commissioned               : Bool;
END_STRUCT;
END_TYPE

TYPE "UDT_G120CStarTopology" :
STRUCT
    BaselineRevision            : String[10];
    SoftwareStructureConfigured : Bool;
    IndependentStarRequired     : Bool;
    DaisyChainPermitted         : Bool;
    PhysicalSwitchPortsReleased : Bool;
    MainMachine                 : "UDT_G120CDriveDefinition";
    BottleConveyor              : "UDT_G120CDriveDefinition";
    ProductPump                 : "UDT_G120CDriveDefinition";
    CapDistributorVibrator      : "UDT_G120CDriveDefinition";
END_STRUCT;
END_TYPE

TYPE "UDT_PilzDiagnostic" :
STRUCT
    // REV23 non-safety diagnostic interface only. The Pilz controller remains
    // the sole safety authority. No member of this structure commands or
    // bypasses a safety function.
    CommunicationOK       : Bool; // Existing aggregate PROFINET/station health
    DataValid             : Bool; // FALSE means every dependent value is invalid
    PhysicalMapConfigured : Bool; // Held FALSE until GSDML/process map is proven
    SafetyReady           : Bool; // Aggregate, valid only while DataValid = TRUE
    GeneralFault          : Bool; // Aggregate, valid only while DataValid = TRUE
    ResetRequired         : Bool; // Standard diagnostic indication only
    EdmK1K2Healthy        : Bool; // PNOZ virtual output o2
    SafeOutputO0On        : Bool; // PNOZ virtual output o3
    SafeOutputO1On        : Bool; // PNOZ virtual output o4
    GuardHealthy          : Array[1..11] of Bool; // PNOZ virtual outputs o5..o15
    EStopChainHealthy     : Bool; // Aggregate chain; no individual device identity
    AllGuardsClosed       : Bool; // Aggregate status for all 11 doors
    AllGuardsUnlocked     : Bool; // Aggregate status; locking topology unverified
    ResetInputActive      : Bool; // PNOZ physical reset a5.i6 mirrored on o17
    SafetyCircuitClosed   : Bool; // Aggregate closed safety-circuit indication
    ProgramRunning        : Bool; // Optional PNOZ payload watchdog on o19
    StandstillConfirmed   : Bool; // Aggregate zero-speed indication
    ThreePhaseOffConfirmed: Bool; // Aggregate power-off indication
END_STRUCT;
END_TYPE

TYPE "UDT_Machine" :
STRUCT
    State               : USInt;
    SafetyOK            : Bool;
    HomeValid           : Bool;
    TrackingValid       : Bool;
    RotationPermitted   : Bool;
    AutomaticActive     : Bool;
    ProductionActive    : Bool;
    RunOutActive        : Bool;
    ManualActive        : Bool;
    StandbyActive       : Bool;
    FillerHeightActive  : Bool;
    CapperHeightActive  : Bool;
    OffProductionActive : Bool;
    CIPPositioningActive: Bool;
    CIPWaitingConnection: Bool;
    CIPReady            : Bool;
    CIPActive           : Bool;
    EmptyingActive      : Bool;
    AlarmStopActive     : Bool;
    DoorAccessActive    : Bool;
    DoorRestartPermitted: Bool;
    DoorAccessFault     : Bool;
    MainDriveMechanicalJam : Bool; // Latched process protection; reset required
    ActiveMode          : USInt;
END_STRUCT;
END_TYPE

TYPE "UDT_StartupSafeState" :
STRUCT
    DrivesOff               : Bool;
    PumpsOff                : Bool;
    VentilationOff          : Bool;
    LightsOff               : Bool;
    ProductInletOff         : Bool;
    BottleInletOff          : Bool;
    WashOff                 : Bool;
    ProcessValvesOff        : Bool;
    CIPRequestsOff          : Bool;
    VerticalMotionOff       : Bool;
    DoorAndSignalsOff       : Bool;
    AllCommandsOff          : Bool;
    StartPermitted          : Bool;
    PhysicalFeedbackComplete : Bool; // FALSE until all field feedback mappings are commissioned
END_STRUCT;
END_TYPE

TYPE "UDT_Command" :
STRUCT
    AutoStart           : Bool;
    ManualSelect        : Bool;
    Stop                : Bool;
    Reset               : Bool;
    HomeStart           : Bool;
    CIPStart            : Bool;
    CIPStop             : Bool;
    EmptyingStart       : Bool;
    FillerHeightEnable  : Bool;
    CapperHeightEnable  : Bool;
    JogPB               : Bool;
    PendantUp           : Bool;
    PendantDown         : Bool;
    GateManualOpen      : Bool;
    GateManualClose     : Bool; // Legacy compatibility; forced FALSE, gate spring-closes
    GateManualPageActive: Bool;
    ManualTestEnable    : Bool;
    CapDistributorAirManual : Bool;
    CapChannelAirManual : Bool; // Legacy compatibility; forced FALSE, valve does not exist
    SMCEV010Manual      : Bool;
    SMCEV011Manual      : Bool;
    SMCEV210Manual      : Bool;
    SMCEV211Manual      : Bool;
    SMCEV212Manual      : Bool;
    SMCBottleExternalWashManual : Bool;
    SMCFillerExternalWashManual : Bool; // Retired filler-wash compatibility; not 125Y10 Cap Opening
    LightsOn            : Bool;
    LightsOff           : Bool;
    AirFilterOn         : Bool;
    AirFilterOff        : Bool;
    GateAutoRequestEnable : Bool;
    RunOutProductStart  : Bool;
    ProductPumpEnable   : Bool;
    ProductPumpManualEnable : Bool;
    VacuumPumpManualEnable  : Bool;
    ConveyorManualEnable    : Bool;
    CapDriveManualEnable    : Bool;
    ConveyorSyncEnable  : Bool;
    ProductionOn        : Bool;
    ProductionOff       : Bool;
    CIPMedium           : USInt;
    CIPPause            : Bool;
    CIPResume           : Bool;
    CIPAbort            : Bool;
    CIPNext             : Bool;
    CIPAcknowledgeComplete : Bool;
    CIPRecipeSaveDraft  : Bool;
    CIPRecipeSaveAs     : Bool;
    CIPRecipeApprove    : Bool;
    CIPRecipeLock       : Bool;
    CIPRecipeSupersede  : Bool;
    InternalWashOn      : Bool;
    InternalWashOff     : Bool;
    FillerLiftConfirm   : Bool;
    CapperLiftConfirm   : Bool;
END_STRUCT;
END_TYPE

TYPE "UDT_Input" :
STRUCT
    SafetyOK            : Bool;
    AirPressureOK       : Bool;
    MainDriveReady      : Bool;
    MainDriveFault      : Bool;
    MainDriveRunning    : Bool;
    MainDriveActualHz   : Real;
    MainDriveFeedbackValid : Bool;
    ConveyorReady       : Bool;
    ConveyorFault       : Bool;
    ConveyorRunning     : Bool;
    ConveyorActualHz    : Real;
    ConveyorFeedbackValid : Bool;
    ProductPumpReady    : Bool;
    ProductPumpFault    : Bool;
    ProductPumpRunning  : Bool;
    ProductPumpActualHz : Real;
    ProductPumpFeedbackValid : Bool;
    CapDriveReady       : Bool;
    CapDriveFault       : Bool;
    CapDriveRunning     : Bool;
    CapDriveActualHz    : Real;
    CapDriveFeedbackValid : Bool;
    CapDistributorPulse : Bool;
    CapDistributorPulseValid : Bool;
    CapperOutfeedCrash  : Bool;
    EncoderHealthy      : Bool;
    MachineZero         : Bool;
    EncoderCount        : DInt;
    BottleInfeed        : Bool;
    TankFull100         : Bool;
    BottleShortage1     : Bool;
    BottleShortage2     : Bool;
    Accumulation1       : Bool;
    Accumulation2       : Bool;
    GateOpenFB          : Bool;
    GateClosedFB        : Bool;
    FillerLowLimit      : Bool;
    FillerHighLimit     : Bool;
    CapperLowLimit      : Bool;
    CapperHighLimit     : Bool;
    CapPresent          : Bool;
    CapHopperLow        : Bool;
    CapChannelDemand    : Bool;
    CapsMissing         : Bool;
    Hood1FilterClogged  : Bool;
    SMCCommOK           : Bool;
    PilzDeviceOK        : Bool;
    // REV18 permanent engineering IDs: legacy Master1..5 symbols map in order
    // to AL100..AL104. Physical device/port assignments remain uncommissioned.
    IOLinkMaster1OK     : Bool; // AL100 symbolic communication state
    IOLinkMaster2OK     : Bool; // AL101 symbolic communication state
    IOLinkMaster3OK     : Bool; // AL102 symbolic communication state
    IOLinkMaster4OK     : Bool; // AL103 symbolic communication state
    IOLinkMaster5Configured : Bool; // AL104 dedicated Customer CIP Interface configured
    IOLinkMaster5OK     : Bool; // AL104 communication state
    DriveG120CNetworkOK : Bool;
    HMIHeartbeat        : DInt; // Incremented cyclically by the Unified HMI runtime
    HMILinkOK           : Bool;
    AnybusGatewayOK     : Bool;
    AnybusGatewayECATOK : Bool;
    TankLevelPct        : Real;
    RequestOpenDoorPanelPB : Bool;
    RequestOpenDoorFrontPB : Bool;
    RequestOpenDoorRearPB  : Bool;
    ControlledStopComplete : Bool;
    ZeroSpeedConfirmed     : Bool;
    ThreePhaseOffConfirmed : Bool;
    AllDoorsClosed         : Bool;
    AllDoorsUnlocked       : Bool;
    SafetyCircuitClosed    : Bool;
    SafetySystemFault      : Bool;
    EStopChain24VHealthy   : Bool;
    AuxiliaryPanelPB       : Bool;
    ResetAlarmPanelPB      : Bool;
    Blink1Hz               : Bool;
    PendantConnected       : Bool;
    StartPanelPB            : Bool;
    StopPanelPB             : Bool;
    PanelModeAuto           : Bool;
    ControlPowerOK         : Bool;
    AirFilterPressureOK    : Bool;
    Hood2FilterClogged  : Bool;
    BottleCountInMachine       : DInt;
    BottleAdmissionComplete    : Bool;
    ProductPresentAtPump       : Bool;
    ProductPresenceValid       : Bool;
    ProductTemperature         : Real;
    ProductTemperatureValid    : Bool;
    DistributorAntiRotationHealthy : Bool;
    DistributorAntiRotationValid   : Bool;
    FillerValve1Reference      : Bool;
    FillerValve1ReferenceValid : Bool;
    CIPPresenceEngaged         : Bool;
    CIPPresenceValid           : Bool;
    MainSpeedActualPct         : Real;
    MainSpeedActualValid       : Bool;
    VacuumActualMbar           : Real;
    VacuumSignalValid          : Bool;
    CIPValve217PathRequest     : Bool;
    CIPValve213PathRequest     : Bool;
    CIPRemoteReady             : Bool;
    CIPRemoteBusy              : Bool;
    CIPRemoteFault             : Bool;
    CIPRemoteRequestAccepted   : Bool;
    CIPMediumAvailable         : Bool;
    CIPDischargeComplete       : Bool;
END_STRUCT;
END_TYPE

TYPE "UDT_Output" :
STRUCT
    MainRun             : Bool;
    MainSpeedPct        : Real;
    MainFrequencyHz     : Real;
    ConveyorRun         : Bool;
    ConveyorSpeedPct    : Real;
    ConveyorFrequencyHz : Real;
    ConveyorSyncActive  : Bool;
    ConveyorRunOnActive : Bool;
    ProductPumpRun      : Bool;
    ProductPumpSpeedPct : Real;
    ProductPumpFrequencyHz : Real;
    CapDriveRun         : Bool;
    CapDriveSpeedPct    : Real;
    CapDriveFrequencyHz : Real;
    GateOpen            : Bool;
    GateClose           : Bool; // Legacy compatibility; forced FALSE, no close coil
    FillerUp            : Bool;
    FillerDown          : Bool;
    CapperUp            : Bool;
    CapperDown          : Bool;
    VacuumPump          : Bool;
    EV210               : Bool;
    EV211               : Bool;
    EV212               : Bool;
    EV220               : Bool;
    EV221               : Bool; // Legacy compatibility; forced FALSE, valve does not exist
    EV230FastRelease    : Bool;
    ValveBits           : DWORD;
    SMCEV001OpenActive  : Bool;
    SMCEV001CloseActive : Bool; // Legacy compatibility; always FALSE
    SMCEV010Active      : Bool;
    SMCEV011Active      : Bool;
    SMCEV210Active      : Bool;
    SMCEV211Active      : Bool;
    SMCEV212Active      : Bool;
    SMCEV220Active      : Bool;
    SMCEV221Active      : Bool; // Legacy compatibility; always FALSE
    SMCBottleExternalWashActive : Bool;
    SMCFillerExternalWashActive : Bool; // Legacy compatibility; forced FALSE
    UnlockAllDoorsRequest : Bool;
    RequestBlueLampCmd    : Bool;
    RequestPanelBlueLampCmd : Bool;
    RequestFrontBlueLampCmd : Bool;
    RequestRearBlueLampCmd  : Bool;
    MachineLightsRelayCmd : Bool;
    AirFilterRelayCmd     : Bool;
    ExternalBottleWashValveCmd : Bool;
    // Legacy filler-wash compatibility only; not the new 125Y10 Cap Opening. This command is
    // forced FALSE before the Anybus output image is built.
    FillerExternalWashValveCmd : Bool;
    Valve210Cmd         : Bool;
    Valve217Cmd         : Bool;
    Valve213Cmd         : Bool;
    Valve212Cmd         : Bool;
    Valve247Cmd         : Bool;
    InternalWashValveCmd : Bool;
    CIPReqColdWater     : Bool;
    CIPReqHotWater      : Bool;
    CIPReqAcid          : Bool;
    CIPReqCitra         : Bool;
    CIPReqDischarge     : Bool;
    ProductionReqProduct : Bool;
END_STRUCT;
END_TYPE

TYPE "UDT_Parameters" :
STRUCT
    ProductionSpeedBPH      : Real;
    MinSpeedBPH             : Real;
    MaxSpeedBPH             : Real;
    JogSpeedPct             : Real;
    DriveBaseFrequencyHz    : Real;
    MainDriveMaxFrequencyHz : Real;
    MainJogMaxFrequencyHz   : Real;
    MainJogAccelerationTime : Time;
    MainDriveJamArmDelay     : Time;
    MainDriveJamTripDelay    : Time;
    MainDriveJamMinCommandHz : Real;
    MainDriveJamArmSpeedPct  : Real;
    MainDriveJamTripSpeedPct : Real;
    ProductPumpManualFrequencyHz : Real;
    ProductPumpManualMinHz  : Real;
    ProductPumpManualMaxHz  : Real;
    ConveyorManualFrequencyHz : Real;
    CapDriveManualFrequencyHz : Real;
    CapDistributorDelayToStart : Time;
    CapDistributorDelayToStop  : Time;
    CapDistributorNoPulseTimeout : Time;
    ConveyorBaseSpeedPct    : Real;
    ConveyorSpeedOffsetPct  : Real;
    ConveyorPrestartTime    : Time;
    ConveyorRunOnTime       : Time;
    ShortageSlowPct         : Real;
    AccumulationSlowPct     : Real;
    TankSetpointPct         : Real;
    TankDeadbandPct         : Real;
    PumpMinSpeedPct         : Real;
    PumpMaxSpeedPct         : Real;
    PumpRampPctPerCycle     : Real;
    ShortageDelay1          : Time;
    ShortageDelay2          : Time;
    AccumulationDelay1      : Time;
    AccumulationDelay2      : Time;
    GateTimeout             : Time;
    LiftTimeout             : Time;
    CIPVacuumTime           : Time;
    DoorStopTimeout         : Time;
    DoorPowerOffTimeout     : Time;
    DoorUnlockTimeout       : Time;
    AirFilterProofDelay     : Time;
    ExternalWashOffDelay    : Time;
    GateRequestMinSpeedPct  : Real;
    GateRequestSpeedTolerancePct : Real;
    GateRequestStepTimeout  : Time;
    RunOutTankClosePct      : Real;
    RunOutLastBottleDelay   : Time;
    ProductPumpStartMinLevelPct : Real;
    CIPMediaLossDelay       : Time;
    CIPTankFullDelay        : Time;
    CIPPumpPreOpenDelay     : Time;
    CIPValve212OpenTime     : Time;
    CIPVacuumPostRunTime    : Time;
    VacuumStartupDelay      : Time;
    VacuumMinMbar           : Real;
    CIPColdWashTime         : Time;
    CIPHotWashTime          : Time;
    CIPAcidWashTime         : Time;
    CIPHotRinseTime         : Time;
    CIPColdRinseTime        : Time;
    CIPCitraTime            : Time;
    CIPFinalRinseTime       : Time;
    CIPDischargeTime        : Time;
    CIPRemoteResponseTimeout : Time;
    CIPRequireRemoteHandshake : Bool;
    CIPRequireDischargeComplete : Bool;
END_STRUCT;
END_TYPE

TYPE "UDT_AutoGateRequest" :
STRUCT
    State               : USInt;
    Active              : Bool;
    Completed           : Bool;
    Aborted             : Bool;
    Fault               : Bool;
    OverrideActive      : Bool;
    GateOpenCmd         : Bool;
    GateCloseCmd        : Bool;
    SpeedLimitPct       : Real;
    StopRequest         : Bool;
END_STRUCT;
END_TYPE

TYPE "UDT_CIP" :
STRUCT
    Step                : USInt;
    Active              : Bool;
    VacuumSequenceDone  : Bool;
    ProductPumpPermit   : Bool;
    MediaSeen           : Bool;
    MediaLossAlarm      : Bool;
    Medium              : USInt;
    ElapsedTime         : Time;
END_STRUCT;
END_TYPE

TYPE "UDT_CIPSequence" :
STRUCT
    State               : USInt;
    Phase               : USInt;
    RequestedMedium     : USInt;
    ProgressPct         : USInt;
    Active              : Bool;
    Paused              : Bool;
    Complete            : Bool;
    Fault               : Bool;
    AbortActive         : Bool;
    RemoteWaitActive    : Bool;
    PhaseElapsed        : Time;
    PhaseDuration       : Time;
    FaultCode           : UInt;
    TotalSteps          : USInt;
    AdvanceMode         : USInt; // 0 AUTO, 1 MANUAL NEXT
    WaitingForNext      : Bool;
    NextPermitted       : Bool;
    RecipeValid         : Bool;
    ValidationCode      : UInt;
    TransitionActive    : Bool;
    RemainingTime       : Time;
    CompleteAcknowledged : Bool;
    NextRejected        : Bool;
END_STRUCT;
END_TYPE

TYPE "UDT_CIPRecipeStep" :
STRUCT
    Enabled             : Bool;
    Medium              : USInt; // 0 OFF, 1 cold, 2 hot, 3 caustic/acid, 4 citra, 5 discharge
    Duration            : Time;
    AdvanceMode         : USInt; // 0 AUTO, 1 MANUAL NEXT
END_STRUCT;
END_TYPE

TYPE "UDT_CIPRecipe" :
STRUCT
    RecipeName          : String[32];
    Revision            : UInt;
    StepCount           : USInt;
    Valid               : Bool; // calculated by the PLC recipe engine
    LifecycleState      : USInt; // 0 DRAFT, 1 APPROVED, 2 LOCKED, 3 SUPERSEDED
    Approved            : Bool;
    Locked              : Bool;
    OperatorSelectable  : Bool;
    LastModifiedBy      : String[32];
    ApprovedBy          : String[32];
    LockedBy            : String[32];
    LastModifiedAt      : DTL;
    ApprovedAt          : DTL;
    LockedAt            : DTL;
    Step                : Array[1..10] of "UDT_CIPRecipeStep";
END_STRUCT;
END_TYPE

TYPE "UDT_CIPRecipeControl" :
STRUCT
    Initialized         : Bool;
    EngineeringAuthorized : Bool; // HMI session-derived engineering permit
    ActorName           : String[32];
    ActorRole           : USInt; // 0 unknown/operator, 1 maintenance, 2 engineer, 3 administrator
    DraftValidationCode : UInt;
    ApprovedValidationCode : UInt;
    StartPermitted      : Bool;
    StartRejectedInvalid : Bool;
    StartRejectedUnapproved : Bool;
    StartRejectedUnlocked : Bool;
    EditRejected        : Bool;
    ActiveSnapshotReady : Bool;
    ActiveRecipeName    : String[32];
    ActiveRecipeRevision : UInt;
    AuditHead           : USInt;
    AuditCount          : USInt;
    AuditSequence       : UDInt;
    LastAuditTimestamp  : DTL;
    LastAuditTimestampValid : Bool;
    LastAuditActorName  : String[32];
    LastAuditAction     : USInt;
    LastAuditStep       : USInt;
    ExecutionHead       : USInt;
    ExecutionCount      : USInt;
    ExecutionSequence   : UDInt;
    LastExecutionRunId  : UDInt;
    LastExecutionResult : USInt;
    LastExecutionRecipe : String[32];
    LastExecutionRevision : UInt;
END_STRUCT;
END_TYPE

TYPE "UDT_CIPRecipeAuditEntry" :
STRUCT
    Sequence            : UDInt;
    Timestamp           : DTL;
    TimestampValid      : Bool;
    ActorName           : String[32];
    ActorRole           : USInt;
    RecipeName          : String[32];
    Revision            : UInt;
    Action              : USInt; // 1 create, 2 save, 3 approve, 4 lock, 5 supersede, 6 start, 7 manual next, 8 enable, 9 disable, 10 medium, 11 duration, 12 advance mode
    StepNumber          : USInt;
    OldValue            : DInt;
    NewValue            : DInt;
END_STRUCT;
END_TYPE

TYPE "UDT_CIPExecutionRecord" :
STRUCT
    RunId               : UDInt;
    StartTimestamp      : DTL;
    FinishTimestamp     : DTL;
    StartTimestampValid : Bool;
    FinishTimestampValid : Bool;
    OperatorName        : String[32];
    RecipeName          : String[32];
    RecipeRevision      : UInt;
    Result              : USInt; // 0 running, 1 completed, 2 aborted, 3 faulted
    FinalStep           : USInt;
    ManualNextCount     : USInt;
    FaultCode           : UInt;
    StepMedium          : Array[1..10] of USInt;
    StepProgrammedDuration : Array[1..10] of Time;
    StepActualDuration  : Array[1..10] of Time;
    StepAdvanceMode     : Array[1..10] of USInt;
    StepCompleted       : Array[1..10] of Bool;
END_STRUCT;
END_TYPE

TYPE "UDT_CIPInterface" :
STRUCT
    ReqColdWater        : Bool;
    ReqHotWater         : Bool;
    ReqAcid             : Bool;
    ReqCitra            : Bool;
    ReqDischarge        : Bool;
    ReqProduct          : Bool;
    RemoteReady         : Bool;
    RemoteBusy          : Bool;
    RemoteFault         : Bool;
    RequestAccepted     : Bool;
    MediumAvailable     : Bool;
    DischargeComplete   : Bool;
    MasterConfigured    : Bool;
    MasterCommOK        : Bool;
END_STRUCT;
END_TYPE

TYPE "UDT_InternalWash" :
STRUCT
    Requested           : Bool;
    Active              : Bool;
    Permissive          : Bool;
    NotCommissioned     : Bool;
END_STRUCT;
END_TYPE

TYPE "UDT_ProductionVacuum" :
STRUCT
    BuildActive         : Bool;
    VacuumReady         : Bool;
    LowVacuumAlarm      : Bool;
    StopRequest         : Bool;
    AttemptNumber       : USInt;
    StartupElapsed      : Time;
END_STRUCT;
END_TYPE

TYPE "UDT_RunOutProduct" :
STRUCT
    State               : USInt;
    Active              : Bool;
    Completed           : Bool;
    Aborted             : Bool;
    OverrideActive      : Bool;
    GateOpenCmd         : Bool;
    GateCloseCmd        : Bool;
    PumpPermit          : Bool;
    IgnoreLowLevelStop  : Bool;
    StopRequest         : Bool;
    FinalRunElapsed     : Time;
END_STRUCT;
END_TYPE

TYPE "UDT_Alarm" :
STRUCT
    Active              : Bool;
    Latched             : Bool;
    AckRequired         : Bool;
    Code                : DInt;
END_STRUCT;
END_TYPE

TYPE "UDT_DoorAccess" :
STRUCT
    State                 : USInt;
    RequestCombined       : Bool;
    SequenceActive        : Bool;
    ControlledStopRequest : Bool;
    UnlockAllDoorsRequest : Bool;
    AuxResetRequired      : Bool;
    AlarmResetRequired    : Bool;
    RestartPermitted      : Bool;
    RequestBlueLampSteady : Bool;
    RequestBlueLampFlash  : Bool;
    RequestBlueLampCmd    : Bool;
    Fault                 : Bool;
    FaultCode             : UInt;
END_STRUCT;
END_TYPE

TYPE "UDT_Auxiliaries" :
STRUCT
    MachineLightsRelayCmd   : Bool;
    AirFilterRelayCmd       : Bool;
    AirFilterPressureOK     : Bool;
    AirFilterFault          : Bool;
    Hood2FilterCloggedWarning : Bool;
END_STRUCT;
END_TYPE

TYPE "UDT_Efficiency" :
STRUCT
    TotalSeconds       : DInt;
    RunSeconds         : DInt;
    StopSeconds        : DInt;
    WaitingSeconds     : DInt;
    BreakdownSeconds   : DInt;
END_STRUCT;
END_TYPE

TYPE "UDT_LiftConfirmation" :
STRUCT
    FillerConfirmed     : Bool;
    CapperConfirmed     : Bool;
    MovementAreaClear   : Bool;
    ConfirmationValid   : Bool;
END_STRUCT;
END_TYPE
